
### 1.2.1 单相正弦交流电路

电压$u(t)$超前电流$i(t)$  $\varphi$ **相量图上逆时针方向代表超前**：
![[图1-2 U超前I φ.png|324]] 

$$u(t)=\sqrt{2}U\sin(\omega t+\varphi),\qquad i(t)=\sqrt{2}I\sin\omega t \tag{1-1}$$

#### 瞬时功率

$$p(t)=u(t)i(t)=2UI\sin(\omega t+\varphi)\sin\omega t \tag{1-2}$$

展开得：

$$p(t)=\underbrace{UI\cos\varphi\,(1-\cos 2\omega t)}_{\text{有功分量}}+
\underbrace{UI\sin\varphi\,\sin 2\omega t}_{\text{无功分量}}
$$

- 前一项为有功分量：表示电路耗能的速率，范围 $0\sim 2UI\cos\varphi$
- 后一项为无功分量：表示电源与电路之间能量交换的速率，平均值为零

#### 有功功率 P（平均功率，单位 W）

$$P=\frac{1}{T}\int_0^T p(t)\,dt 
=\boxed{UI\cos\varphi} \tag{1-3}$$

- 纯电感 $\varphi=90^\circ$、纯电容 $\varphi=-90^\circ$，均有 $P=UI\cos\varphi=0$
- ==功率因数 $\cos\varphi$==：纯电阻为 1，纯电抗为 0
- $X>0,\ \varphi>0$ 为感性，$U$ 超前 $I$；$X<0,\ \varphi<0$ 为容性，$U$ 滞后 $I$

#### 无功功率 Q（单位 Var）

无功功率为瞬时功率无功分量的极大值：

$$\boxed{Q=UI\sin\varphi \tag{1-4}}$$纯电感 $\varphi=90°$与纯电容 $\varphi=-90°$：

$$Q_L=UI=I^2X_L=\frac{U^2}{X_L},\qquad Q_C=-UI=-I^2X_C=-\frac{U^2}{X_C}$$

#### 视在功率 S（单位 VA）

视在功率反映电气设备的容量：

$$\boxed{S=UI \tag{1-5}}$$

$$\boxed{S=\sqrt{P^2+Q^2}} \tag{1-6}$$

#### ==复功率==

$$\boxed{\begin{aligned} \tilde{S}&=\dot{U}\dot{I}^{*}=U\angle\varphi_u\cdot I\angle-\varphi_i \\
&=UI\angle\varphi\\
&=UI\cos\varphi+jUI\sin\varphi\\
&=P+jQ
\end{aligned} }
\tag{1-7}$$

- **一般情况下视在功率不守恒，复功率守恒**
- 复功率是后续分析中常见的表示方法

当输入端等效阻抗为 $Z=R+jX$ 或等效导纳为 $Y=G+jB$ 时：

$$\tilde{S}=\dot{U}\dot{I}^{*}=\dot{I}Z\dot{I}^{*}=ZI^2=(R+jX)I^2$$

$$\tilde{S}=\dot{U}\dot{I}^{*}=\dot{U}(Y\dot{U})^{*}=Y^{*}U^2=(G-jB)U^2$$

即

$$\boxed{\tilde{S}=Y^{*}U^2=ZI^2,\qquad P=GU^2=RI^2,\qquad Q=-BU^2=XI^2 }\tag{1-8}$$

### 1.2.2 ==对称三相==正弦交流电路
![[图1-3 对称三相电路的单相简化.png]]
#### 三相电压与电流（顺时针）

$$u_{an}=\sqrt{2}U\sin(\omega t+\varphi)$$$$\quad u_{bn}=\sqrt{2}U\sin(\omega t+\varphi-120^\circ)$$$$\quad u_{cn}=\sqrt{2}U\sin(\omega t+\varphi-240^\circ) \tag{1-9}$$

$$i_a=\sqrt{2}I\sin\omega t,\quad i_b=\sqrt{2}I\sin(\omega t-120^\circ),\quad i_c=\sqrt{2}I\sin(\omega t-240^\circ) \tag{1-10}$$

#### 三相瞬时功率

三相瞬时功率为各相瞬时功率之和：

$$\boxed{p_{3\phi}=u_{an}i_a+u_{bn}i_b+u_{cn}i_c=3UI\cos\varphi} \tag{1-11}$$

- ==**对称三相正弦交流电路的瞬时功率是恒定的**==，且等于三相有功功率，不随时间波动

#### Y 形连接与中性点等电位

电力系统中的发电机采用 Y 形连接，负载也采用 Y 形连接。设

$$\dot{U}_A=U\angle 0^\circ,\qquad \dot{U}_B=U\angle -120^\circ,\qquad \dot{U}_C=U\angle +120^\circ$$

则

$$\dot{U}_A+\dot{U}_B+\dot{U}_C=0$$

由负载中性点 $n$ 的 KCL 推导可得

$$\left(\frac{3}{Z}+\frac{1}{Z_N}\right)\dot{U}_{nN}=\frac{\dot{U}_A+\dot{U}_B+\dot{U}_C}{Z}\ \Rightarrow\ \dot{U}_{nN}=0$$

- 无中线时结论相同
- **中性点 $n$ 与 $N$ 等电位**，故可任取一相电路单独分析，三相问题化为单相问题
![[图1-3 对称三相电路的单相简化.png]]

[[1-1 负载星-三角的等效转换]]